
<!DOCTYPE html>


<html lang="en" data-content_root="../../" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Power-Flow Formulations &#8212; PetraFlow</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  <!--
    this give us a css class that will be invisible only if js is disabled
  -->
  <noscript>
    <style>
      .pst-js-only { display: none !important; }

    </style>
  </noscript>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../../_static/styles/theme.css?digest=8878045cc6db502f8baf" rel="stylesheet" />
<link href="../../_static/styles/pydata-sphinx-theme.css?digest=8878045cc6db502f8baf" rel="stylesheet" />

    <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=362ab14a" />
    <link rel="stylesheet" type="text/css" href="../../_static/styles/sphinx-book-theme.css?v=3c74b3bc" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/petraflow.css?v=27e06b5a" />
  
  <!-- So that users can add custom icons -->
  <script src="../../_static/scripts/fontawesome.js?digest=8878045cc6db502f8baf"></script>
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../_static/scripts/bootstrap.js?digest=8878045cc6db502f8baf" />
<link rel="preload" as="script" href="../../_static/scripts/pydata-sphinx-theme.js?digest=8878045cc6db502f8baf" />

    <script src="../../_static/documentation_options.js?v=a8e58a58"></script>
    <script src="../../_static/doctools.js?v=9a2dae69"></script>
    <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="../../_static/copybutton.js?v=7eeb8ce7"></script>
    <script src="../../_static/scripts/sphinx-book-theme.js?v=fab101a9"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'en/components/power-flow-formulations';</script>
    <script src="../../_static/language-switch.js?v=790d02e5"></script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="Devices, Limits, and Costs" href="devices-limits-costs.html" />
    <link rel="prev" title="Components and Formulations" href="index.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  <meta name="docsearch:version" content="" />
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>

  
  <dialog id="pst-search-dialog">
    
<form class="bd-search d-flex align-items-center"
      action="../../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         placeholder="Search..."
         aria-label="Search..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form>
  </dialog>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <dialog id="pst-primary-sidebar-modal"></dialog>
      <div id="pst-primary-sidebar" class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  
    
  

<a class="navbar-brand logo" href="../../index.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../../_static/PetraFlow_logo.png" class="logo__image only-light" alt="PetraFlow - Home"/>
    <img src="../../_static/PetraFlow_logo.png" class="logo__image only-dark pst-js-only" alt="PetraFlow - Home"/>
  
  
</a></div>
        <div class="sidebar-primary-item">

<button class="btn search-button-field search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
 <i class="fa-solid fa-magnifying-glass"></i>
 <span class="search-button__default-text">Search</span>
 <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
</button></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Project</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../../baseline.html">Baseline Results</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">中文</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../../zh/index.html">PetraFlow 中文文档</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/quick-start.html">快速开始</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/architecture.html">PetraFlow 架构总览</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/modeling-and-solving.html">建模与求解总览</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/network-data.html">网络数据</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/steady-state.html">稳态分析</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/modular-optimization.html">模块化优化</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/acopf-formulations.html">ACOPF Formulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/acdc-hvdc.html">AC/DC 与 HVDC</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/manual/solvers.html">求解器</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/components/index.html">组件与 formulation 总览</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/components/power-flow-formulations.html">潮流 formulation 数学约束</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/components/devices-limits-costs.html">设备、限值与成本组件</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/components/storage-unit-commitment.html">储能与机组组合组件</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/components/hvdc-facts.html">HVDC、DC grid 与 FACTS 组件</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/components/security-coupling.html">安全约束与跨系统耦合</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/components/references.html">组件公式参考文献</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/library/public-api.html">公共 API</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/library/problem-specifications.html">问题规格</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/library/network-formulations.html">网络 Formulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/library/component-catalog.html">组件目录</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/developer/components.html">组件开发</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../zh/developer/documentation-site.html">文档网站</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">English</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../index.html">PetraFlow Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/quick-start.html">Quick Start</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/architecture.html">PetraFlow Architecture</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/modeling-and-solving.html">Modeling and Solving Overview</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/network-data.html">Network Data</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/steady-state.html">Steady-State Analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/modular-optimization.html">Modular Optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/acopf-formulations.html">ACOPF Formulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/acdc-hvdc.html">AC/DC and HVDC</a></li>
<li class="toctree-l1"><a class="reference internal" href="../manual/solvers.html">Solvers</a></li>
<li class="toctree-l1"><a class="reference internal" href="index.html">Components and Formulations</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Power-Flow Formulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="devices-limits-costs.html">Devices, Limits, and Costs</a></li>
<li class="toctree-l1"><a class="reference internal" href="storage-unit-commitment.html">Storage and Unit Commitment</a></li>
<li class="toctree-l1"><a class="reference internal" href="hvdc-facts.html">HVDC, DC Grid, and FACTS Components</a></li>
<li class="toctree-l1"><a class="reference internal" href="security-coupling.html">Security Constraints and Cross-System Coupling</a></li>
<li class="toctree-l1"><a class="reference internal" href="references.html">Component Formulation References</a></li>
<li class="toctree-l1"><a class="reference internal" href="../library/public-api.html">Public API</a></li>
<li class="toctree-l1"><a class="reference internal" href="../library/problem-specifications.html">Problem Specifications</a></li>
<li class="toctree-l1"><a class="reference internal" href="../library/network-formulations.html">Network Formulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../library/component-catalog.html">Component Catalog</a></li>
<li class="toctree-l1"><a class="reference internal" href="../developer/components.html">Component Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../developer/documentation-site.html">Documentation Site</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
      <div class="sidebar-primary-item">
<div id="ethical-ad-placement"
      class="flat"
      data-ea-publisher="readthedocs"
      data-ea-type="readthedocs-sidebar"
      data-ea-manual="true">
</div></div>
  </div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><button class="sidebar-toggle primary-toggle btn btn-sm" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</button></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">


<a href="https://github.com/OldFlashiii/PetraFlow" target="_blank"
   class="btn btn-sm btn-source-repository-button"
   title="Source repository"
   data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>

</a>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../../_sources/" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.md</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button pst-navbar-icon"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<button class="btn btn-sm nav-link pst-navbar-icon theme-switch-button pst-js-only" aria-label="Color mode" data-bs-title="Color mode"  data-bs-placement="bottom" data-bs-toggle="tooltip">
  <i class="theme-switch fa-solid fa-sun                fa-lg" data-mode="light" title="Light"></i>
  <i class="theme-switch fa-solid fa-moon               fa-lg" data-mode="dark"  title="Dark"></i>
  <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg" data-mode="auto"  title="System Settings"></i>
</button>


<button class="btn btn-sm pst-navbar-icon search-button search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
</button>
<button class="sidebar-toggle secondary-toggle btn btn-sm pst-navbar-icon" title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</button>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Power-Flow Formulations</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#notation">Notation</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#acppowerflow-polar-ac-power-flow"><code class="docutils literal notranslate"><span class="pre">ACPPowerFlow</span></code>: polar AC power flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#acrpowerflow-rectangular-ac-power-flow"><code class="docutils literal notranslate"><span class="pre">ACRPowerFlow</span></code>: rectangular AC power flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#ivrpowerflow-current-voltage-ac-power-flow"><code class="docutils literal notranslate"><span class="pre">IVRPowerFlow</span></code>: current-voltage AC power flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#dcppowerflow-dc-b-theta-power-flow"><code class="docutils literal notranslate"><span class="pre">DCPPowerFlow</span></code>: DC B-theta power flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#ptdfpowerflow"><code class="docutils literal notranslate"><span class="pre">PTDFPowerFlow</span></code></a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#wsocpowerflow-w-space-soc-relaxation"><code class="docutils literal notranslate"><span class="pre">WSOCPowerFlow</span></code>: W-space SOC relaxation</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#wsdppowerflow-w-space-sdp-relaxation"><code class="docutils literal notranslate"><span class="pre">WSDPPowerFlow</span></code>: W-space SDP relaxation</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#qcpowerflowrelaxation"><code class="docutils literal notranslate"><span class="pre">QCPowerFlowRelaxation</span></code></a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#branchflowsocpowerflow"><code class="docutils literal notranslate"><span class="pre">BranchFlowSOCPowerFlow</span></code></a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#references">References</a></li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="power-flow-formulations">
<h1>Power-Flow Formulations<a class="headerlink" href="#power-flow-formulations" title="Link to this heading">#</a></h1>
<p>This page documents the main variables, constraints, and references behind PetraFlow power-flow components. The notation follows common OPF literature; <code class="docutils literal notranslate"><span class="pre">init_power!</span></code> and the component registry map these symbols to JuMP variables.</p>
<section id="notation">
<h2>Notation<a class="headerlink" href="#notation" title="Link to this heading">#</a></h2>
<div class="pst-scrollable-table-container"><table class="table">
<thead>
<tr class="row-odd"><th class="head"><p>Symbol</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\mathcal{N}\)</span></p></td>
<td><p>AC buses</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(\mathcal{E}\)</span></p></td>
<td><p>directed AC branches, <span class="math notranslate nohighlight">\(k=(i,j)\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\mathcal{G}_i\)</span></p></td>
<td><p>generators at bus <span class="math notranslate nohighlight">\(i\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(V_i\)</span></p></td>
<td><p>complex voltage, <span class="math notranslate nohighlight">\(V_i = V_i^m e^{j\theta_i} = e_i + j f_i\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(Y_{ff},Y_{ft},Y_{tf},Y_{tt}\)</span></p></td>
<td><p>branch admittance blocks including tap, phase shift, and charging</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(S_{ij}=P_{ij}+jQ_{ij}\)</span></p></td>
<td><p>complex branch power from <span class="math notranslate nohighlight">\(i\)</span> to <span class="math notranslate nohighlight">\(j\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(P_i^d,Q_i^d\)</span></p></td>
<td><p>bus demand</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(P_g,Q_g\)</span></p></td>
<td><p>generator output</p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(W_{ij}\)</span></p></td>
<td><p>voltage product, <span class="math notranslate nohighlight">\(W_{ij}=V_iV_j^*\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(v_i,\ell_{ij}\)</span></p></td>
<td><p>squared voltage magnitude and squared current magnitude</p></td>
</tr>
</tbody>
</table>
</div>
<p>The default bus balance is:</p>
<div class="math notranslate nohighlight">
\[
\sum_{g\in\mathcal{G}_i} P_g + P_i^{dev} - P_i^d
- \sum_{(i,j)\in\delta_i^+} P_{ij}
- \sum_{(j,i)\in\delta_i^-} P_{ji} = 0
\]</div>
<div class="math notranslate nohighlight">
\[
\sum_{g\in\mathcal{G}_i} Q_g + Q_i^{dev} - Q_i^d
- \sum_{(i,j)\in\delta_i^+} Q_{ij}
- \sum_{(j,i)\in\delta_i^-} Q_{ji} = 0
\]</div>
</section>
<section id="acppowerflow-polar-ac-power-flow">
<h2><code class="docutils literal notranslate"><span class="pre">ACPPowerFlow</span></code>: polar AC power flow<a class="headerlink" href="#acppowerflow-polar-ac-power-flow" title="Link to this heading">#</a></h2>
<div class="highlight-julia notranslate"><div class="highlight"><pre><span></span><span class="n">init_power!</span><span class="p">(</span><span class="n">ctx</span><span class="p">;</span><span class="w"> </span><span class="n">formulation</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:acp</span><span class="p">,</span><span class="w"> </span><span class="n">state_variables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:polar</span><span class="p">)</span>
<span class="n">add_modules!</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span><span class="w"> </span><span class="n">ACPPowerFlow</span><span class="p">())</span>
</pre></div>
</div>
<p>Variables:</p>
<div class="math notranslate nohighlight">
\[
V_i^m,\theta_i,P_{ij},Q_{ij},P_g,Q_g
\]</div>
<p>Branch current and power:</p>
<div class="math notranslate nohighlight">
\[
I_{ij}=Y_{ff}V_i+Y_{ft}V_j,\qquad
S_{ij}=V_i I_{ij}^*
\]</div>
<p>Expanded polar branch flow:</p>
<div class="math notranslate nohighlight">
\[
P_{ij}
=G_{ff}(V_i^m)^2
+V_i^mV_j^m\left(G_{ft}\cos(\theta_i-\theta_j)+B_{ft}\sin(\theta_i-\theta_j)\right)
\]</div>
<div class="math notranslate nohighlight">
\[
Q_{ij}
=-B_{ff}(V_i^m)^2
+V_i^mV_j^m\left(G_{ft}\sin(\theta_i-\theta_j)-B_{ft}\cos(\theta_i-\theta_j)\right)
\]</div>
<p>Typical constraints:</p>
<div class="math notranslate nohighlight">
\[
V_i^{min}\le V_i^m\le V_i^{max},\qquad
\theta_{ref}=0
\]</div>
<div class="math notranslate nohighlight">
\[
P_{ij}^2+Q_{ij}^2\le (S_{ij}^{max})^2
\]</div>
<p>Class: NLP.</p>
</section>
<section id="acrpowerflow-rectangular-ac-power-flow">
<h2><code class="docutils literal notranslate"><span class="pre">ACRPowerFlow</span></code>: rectangular AC power flow<a class="headerlink" href="#acrpowerflow-rectangular-ac-power-flow" title="Link to this heading">#</a></h2>
<div class="highlight-julia notranslate"><div class="highlight"><pre><span></span><span class="n">init_power!</span><span class="p">(</span><span class="n">ctx</span><span class="p">;</span><span class="w"> </span><span class="n">formulation</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:acr</span><span class="p">,</span><span class="w"> </span><span class="n">state_variables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:rectangular</span><span class="p">)</span>
<span class="n">add_modules!</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span><span class="w"> </span><span class="n">ACRPowerFlow</span><span class="p">())</span>
</pre></div>
</div>
<p>Variables:</p>
<div class="math notranslate nohighlight">
\[
e_i,f_i,P_{ij},Q_{ij},P_g,Q_g
\]</div>
<p>With <span class="math notranslate nohighlight">\(V_i=e_i+jf_i\)</span>:</p>
<div class="math notranslate nohighlight">
\[
I_{ij}=Y_{ff}V_i+Y_{ft}V_j=I_{ij}^r+jI_{ij}^i
\]</div>
<div class="math notranslate nohighlight">
\[
P_{ij}=e_iI_{ij}^r+f_iI_{ij}^i,\qquad
Q_{ij}=f_iI_{ij}^r-e_iI_{ij}^i
\]</div>
<div class="math notranslate nohighlight">
\[
(V_i^{min})^2\le e_i^2+f_i^2\le (V_i^{max})^2
\]</div>
<p>Class: NLP.</p>
</section>
<section id="ivrpowerflow-current-voltage-ac-power-flow">
<h2><code class="docutils literal notranslate"><span class="pre">IVRPowerFlow</span></code>: current-voltage AC power flow<a class="headerlink" href="#ivrpowerflow-current-voltage-ac-power-flow" title="Link to this heading">#</a></h2>
<div class="highlight-julia notranslate"><div class="highlight"><pre><span></span><span class="n">init_power!</span><span class="p">(</span><span class="n">ctx</span><span class="p">;</span><span class="w"> </span><span class="n">formulation</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:ivr</span><span class="p">,</span><span class="w"> </span><span class="n">state_variables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:ivr</span><span class="p">)</span>
<span class="n">add_modules!</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span><span class="w"> </span><span class="n">IVRPowerFlow</span><span class="p">())</span>
</pre></div>
</div>
<p>Variables:</p>
<div class="math notranslate nohighlight">
\[
e_i,f_i,I_{ij}^r,I_{ij}^i,P_{ij},Q_{ij},P_g,Q_g
\]</div>
<p>Branch current is linear in rectangular voltages:</p>
<div class="math notranslate nohighlight">
\[\begin{split}
\begin{bmatrix}
I_{ij}^r\\
I_{ij}^i
\end{bmatrix}
=
\begin{bmatrix}
\Re(Y_{ff}) &amp; -\Im(Y_{ff}) &amp; \Re(Y_{ft}) &amp; -\Im(Y_{ft})\\
\Im(Y_{ff}) &amp; \Re(Y_{ff}) &amp; \Im(Y_{ft}) &amp; \Re(Y_{ft})
\end{bmatrix}
\begin{bmatrix}
e_i\\ f_i\\ e_j\\ f_j
\end{bmatrix}
\end{split}\]</div>
<p>Power coupling remains bilinear:</p>
<div class="math notranslate nohighlight">
\[
P_{ij}=e_iI_{ij}^r+f_iI_{ij}^i,\qquad
Q_{ij}=f_iI_{ij}^r-e_iI_{ij}^i
\]</div>
<p>Class: NLP.</p>
</section>
<section id="dcppowerflow-dc-b-theta-power-flow">
<h2><code class="docutils literal notranslate"><span class="pre">DCPPowerFlow</span></code>: DC B-theta power flow<a class="headerlink" href="#dcppowerflow-dc-b-theta-power-flow" title="Link to this heading">#</a></h2>
<div class="highlight-julia notranslate"><div class="highlight"><pre><span></span><span class="n">init_power!</span><span class="p">(</span><span class="n">ctx</span><span class="p">;</span><span class="w"> </span><span class="n">formulation</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:dcp</span><span class="p">,</span><span class="w"> </span><span class="n">state_variables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:dc</span><span class="p">)</span>
<span class="n">add_modules!</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span><span class="w"> </span><span class="n">DCPPowerFlow</span><span class="p">())</span>
</pre></div>
</div>
<p>Variables:</p>
<div class="math notranslate nohighlight">
\[
\theta_i,P_{ij},P_g
\]</div>
<p>Under the standard lossless DC assumptions:</p>
<div class="math notranslate nohighlight">
\[
P_{ij}=b_{ij}\left(\theta_i-\theta_j-\theta_{ij}^{shift}\right)
\]</div>
<div class="math notranslate nohighlight">
\[
\sum_{i\in\mathcal{N}}\left(\sum_{g\in\mathcal{G}_i}P_g-P_i^d+P_i^{dev}\right)=0
\]</div>
<p>Class: LP or QP when quadratic generation cost is used.</p>
</section>
<section id="ptdfpowerflow">
<h2><code class="docutils literal notranslate"><span class="pre">PTDFPowerFlow</span></code><a class="headerlink" href="#ptdfpowerflow" title="Link to this heading">#</a></h2>
<p>Variables:</p>
<div class="math notranslate nohighlight">
\[
p_i^{net},P_k,P_g
\]</div>
<div class="math notranslate nohighlight">
\[
p_i^{net}=\sum_{g\in\mathcal{G}_i}P_g-P_i^d+P_i^{dev}
\]</div>
<div class="math notranslate nohighlight">
\[
\sum_i p_i^{net}=0,\qquad
P_k=\sum_{i\in\mathcal{N}}\mathrm{PTDF}_{k,i}p_i^{net}+P_k^0
\]</div>
<p>Class: LP/QP.</p>
</section>
<section id="wsocpowerflow-w-space-soc-relaxation">
<h2><code class="docutils literal notranslate"><span class="pre">WSOCPowerFlow</span></code>: W-space SOC relaxation<a class="headerlink" href="#wsocpowerflow-w-space-soc-relaxation" title="Link to this heading">#</a></h2>
<div class="highlight-julia notranslate"><div class="highlight"><pre><span></span><span class="n">init_power!</span><span class="p">(</span><span class="n">ctx</span><span class="p">;</span><span class="w"> </span><span class="n">formulation</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:w_soc</span><span class="p">,</span><span class="w"> </span><span class="n">state_variables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:w_space</span><span class="p">)</span>
<span class="n">add_modules!</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span><span class="w"> </span><span class="n">WSOCPowerFlow</span><span class="p">())</span>
</pre></div>
</div>
<p>Variables:</p>
<div class="math notranslate nohighlight">
\[
W_{ii},W_{ij}^r,W_{ij}^i,P_{ij},Q_{ij}
\]</div>
<div class="math notranslate nohighlight">
\[
W_{ii}=|V_i|^2,\qquad
W_{ij}=V_iV_j^*=W_{ij}^r+jW_{ij}^i
\]</div>
<div class="math notranslate nohighlight">
\[
P_{ij}=G_{ff}W_{ii}+G_{ft}W_{ij}^r+B_{ft}W_{ij}^i
\]</div>
<div class="math notranslate nohighlight">
\[
Q_{ij}=-B_{ff}W_{ii}+G_{ft}W_{ij}^i-B_{ft}W_{ij}^r
\]</div>
<div class="math notranslate nohighlight">
\[
(W_{ij}^r)^2+(W_{ij}^i)^2\le W_{ii}W_{jj}
\]</div>
<p>Class: SOCP.</p>
</section>
<section id="wsdppowerflow-w-space-sdp-relaxation">
<h2><code class="docutils literal notranslate"><span class="pre">WSDPPowerFlow</span></code>: W-space SDP relaxation<a class="headerlink" href="#wsdppowerflow-w-space-sdp-relaxation" title="Link to this heading">#</a></h2>
<div class="highlight-julia notranslate"><div class="highlight"><pre><span></span><span class="n">init_power!</span><span class="p">(</span><span class="n">ctx</span><span class="p">;</span><span class="w"> </span><span class="n">formulation</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:w_sdp</span><span class="p">,</span><span class="w"> </span><span class="n">state_variables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:w_sdp</span><span class="p">)</span>
<span class="n">add_modules!</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span><span class="w"> </span><span class="n">WSDPPowerFlow</span><span class="p">())</span>
</pre></div>
</div>
<p>The implementation uses a real lifted matrix
<span class="math notranslate nohighlight">\(X_t\in\mathbb{S}_+^{2|\mathcal{N}|}\)</span>:</p>
<div class="math notranslate nohighlight">
\[\begin{split}
X_t =
\begin{bmatrix}
ee^\top &amp; ef^\top\\
fe^\top &amp; ff^\top
\end{bmatrix},\qquad
V=e+jf
\end{split}\]</div>
<p>The W-space terms are recovered as:</p>
<div class="math notranslate nohighlight">
\[
W_{ii}=X_{i,i}+X_{n+i,n+i}
\]</div>
<div class="math notranslate nohighlight">
\[
W_{ij}^r=X_{i,j}+X_{n+i,n+j},\qquad
W_{ij}^i=X_{n+i,j}-X_{i,n+j}
\]</div>
<p>Branch flows remain linear in these W-space terms:</p>
<div class="math notranslate nohighlight">
\[
P_{ij}=G_{ff}W_{ii}+G_{ft}W_{ij}^r+B_{ft}W_{ij}^i
\]</div>
<div class="math notranslate nohighlight">
\[
Q_{ij}=-B_{ff}W_{ii}+G_{ft}W_{ij}^i-B_{ft}W_{ij}^r
\]</div>
<p>In the full complex lifted model, the voltage matrix satisfies:</p>
<div class="math notranslate nohighlight">
\[
W=VV^H,\qquad W\succeq0,\qquad
(V_i^{min})^2\le W_{ii}\le (V_i^{max})^2
\]</div>
<p>The original AC model also requires:</p>
<div class="math notranslate nohighlight">
\[
\mathrm{rank}(W)=1
\]</div>
<p>The SDP relaxation drops the rank constraint. Class: SDP.</p>
</section>
<section id="qcpowerflowrelaxation">
<h2><code class="docutils literal notranslate"><span class="pre">QCPowerFlowRelaxation</span></code><a class="headerlink" href="#qcpowerflowrelaxation" title="Link to this heading">#</a></h2>
<p>QC relaxations use convex envelopes for voltage products, trigonometric terms, and bilinear products. A typical McCormick envelope is:</p>
<div class="math notranslate nohighlight">
\[
\underline{x}y+\underline{y}x-\underline{x}\underline{y}
\le xy \le
\overline{x}y+\underline{y}x-\overline{x}\underline{y}
\]</div>
<div class="math notranslate nohighlight">
\[
\underline{x}y+\overline{y}x-\underline{x}\overline{y}
\le xy \le
\overline{x}y+\overline{y}x-\overline{x}\overline{y}
\]</div>
<p>Class: SOCP/QCQP.</p>
</section>
<section id="branchflowsocpowerflow">
<h2><code class="docutils literal notranslate"><span class="pre">BranchFlowSOCPowerFlow</span></code><a class="headerlink" href="#branchflowsocpowerflow" title="Link to this heading">#</a></h2>
<div class="highlight-julia notranslate"><div class="highlight"><pre><span></span><span class="n">init_power!</span><span class="p">(</span><span class="n">ctx</span><span class="p">;</span><span class="w"> </span><span class="n">formulation</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:bf_soc</span><span class="p">,</span><span class="w"> </span><span class="n">state_variables</span><span class="w"> </span><span class="o">=</span><span class="w"> </span><span class="ss">:voltage_square</span><span class="p">)</span>
<span class="n">add_modules!</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span><span class="w"> </span><span class="n">BranchFlowSOCPowerFlow</span><span class="p">())</span>
</pre></div>
</div>
<p>Variables:</p>
<div class="math notranslate nohighlight">
\[
P_{ij},Q_{ij},v_i,\ell_{ij}
\]</div>
<p>DistFlow voltage drop:</p>
<div class="math notranslate nohighlight">
\[
v_j=v_i-2(r_{ij}P_{ij}+x_{ij}Q_{ij})
+(r_{ij}^2+x_{ij}^2)\ell_{ij}
\]</div>
<p>SOC current relation:</p>
<div class="math notranslate nohighlight">
\[
P_{ij}^2+Q_{ij}^2\le v_i\ell_{ij}
\]</div>
<p><code class="docutils literal notranslate"><span class="pre">LinDistFlowPowerFlow</span></code> removes losses and current-square variables:</p>
<div class="math notranslate nohighlight">
\[
v_j=v_i-2(r_{ij}P_{ij}+x_{ij}Q_{ij})
\]</div>
<p>Class: SOCP or LP.</p>
</section>
<section id="references">
<h2>References<a class="headerlink" href="#references" title="Link to this heading">#</a></h2>
<ul class="simple">
<li><p>Carpentier, OPF economic-dispatch formulation, 1962.</p></li>
<li><p>Lavaei and Low, zero duality gap and SDP OPF, IEEE TPWRS, 2012.</p></li>
<li><p>Low, convex relaxation formulations and equivalence, IEEE TCNS, 2014.</p></li>
<li><p>Coffrin, Hijazi, and Van Hentenryck, QC relaxation, IEEE TPWRS, 2016.</p></li>
<li><p>Farivar and Low, branch-flow relaxation and convexification, IEEE TPWRS, 2013.</p></li>
<li><p>Baran and Wu, DistFlow and capacitor placement, IEEE TPWRD, 1989.</p></li>
</ul>
</section>
</section>


                </article>
              

              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="index.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Components and Formulations</p>
      </div>
    </a>
    <a class="right-next"
       href="devices-limits-costs.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Devices, Limits, and Costs</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <dialog id="pst-secondary-sidebar-modal"></dialog>
                <div id="pst-secondary-sidebar" class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">


  <div class="sidebar-secondary-item"><div
    id="pst-page-navigation-heading-2"
    class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav id="pst-page-toc-nav" class="page-toc" aria-labelledby="pst-page-navigation-heading-2">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#notation">Notation</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#acppowerflow-polar-ac-power-flow"><code class="docutils literal notranslate"><span class="pre">ACPPowerFlow</span></code>: polar AC power flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#acrpowerflow-rectangular-ac-power-flow"><code class="docutils literal notranslate"><span class="pre">ACRPowerFlow</span></code>: rectangular AC power flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#ivrpowerflow-current-voltage-ac-power-flow"><code class="docutils literal notranslate"><span class="pre">IVRPowerFlow</span></code>: current-voltage AC power flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#dcppowerflow-dc-b-theta-power-flow"><code class="docutils literal notranslate"><span class="pre">DCPPowerFlow</span></code>: DC B-theta power flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#ptdfpowerflow"><code class="docutils literal notranslate"><span class="pre">PTDFPowerFlow</span></code></a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#wsocpowerflow-w-space-soc-relaxation"><code class="docutils literal notranslate"><span class="pre">WSOCPowerFlow</span></code>: W-space SOC relaxation</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#wsdppowerflow-w-space-sdp-relaxation"><code class="docutils literal notranslate"><span class="pre">WSDPPowerFlow</span></code>: W-space SDP relaxation</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#qcpowerflowrelaxation"><code class="docutils literal notranslate"><span class="pre">QCPowerFlowRelaxation</span></code></a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#branchflowsocpowerflow"><code class="docutils literal notranslate"><span class="pre">BranchFlowSOCPowerFlow</span></code></a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#references">References</a></li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By PetraFlow contributors
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2026, PetraFlow contributors.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script defer src="../../_static/scripts/bootstrap.js?digest=8878045cc6db502f8baf"></script>
<script defer src="../../_static/scripts/pydata-sphinx-theme.js?digest=8878045cc6db502f8baf"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>